# Worked example 2 — three 250 kcmil RW90 feeders

3 × 251.8 mm² = 755.4 mm². Three conductors → 40% limit.

- EMT 41 mm holds 515.3 mm² at 40% — too small. EMT 63 mm holds 1,513.1 mm² → **63 mm EMT**.
- Rigid PVC 53 mm holds 810.73 mm² at 40% → **53 mm PVC** also works and is smaller.

Command: `python3 conduit_fill.py "250 kcmil"=3`
